# MAN-S102: PV2000-K 集中式光伏逆变器技术手册与 Modbus 寄存器映射指南

| 文档编号 | MAN-S102 | 生效日期 | 2026-03-10 |
| :--- | :--- | :--- | :--- |
| **设备型号** | PV2000-K 集中式光伏逆变器 | **额定容量** | 2000kW @ 45°C |
| **直流电压** | 1500V DC 系统 | **通讯协议** | Modbus RTU / Modbus TCP |
| **出版部门** | 设备制造工程部 & 运维技术部 | **文档版本** | v3.4 |

---

## 1. 设备概述与电气参数

`PV2000-K` 是一款专为 1500V 高压光伏电站设计的大功率集中式逆变器，采用三电平拓扑结构与高效率水冷/强迫风冷混合散热架构，具备高达 99.0% 的最大转换效率以及极佳的网源友好特性。

### 1.1 核心电气规格指标表

| 参数名称 | 技术指标规格 | 备注 / 测试条件 |
| :--- | :--- | :--- |
| **最大直流输入电压 ($V_{max}$)** | 1500 V DC | 绝对最大安全极限 |
| **MPPT 电压范围** | 1050 V DC – 1300 V DC | 满载 MPPT 范围 |
| **最大直流输入电流 ($I_{dc,max}$)** | 2100 A | 多路直流输入总和 |
| **直流输入路数** | 18 路 fuse 保护输入 | 每路配置 250A gPV 熔断器 |
| **额定交流输出功率 ($P_n$)** | 2000 kW | $45^\circ	ext{C}$ 环境温度下连续满载 |
| **最大交流输出功率 ($P_{max}$)** | 2200 kVA | $35^\circ	ext{C}$ 环境温度下 |
| **额定交流网压 ($U_n$)** | 600 V AC | 三相三线制，不带中性线 |
| **额定网频 ($f_n$)** | 50 Hz / 60 Hz | 允许范围 $47	ext{–}52	ext{ Hz}$ |
| **额定交流输出电流** | 1924.5 A AC | 额定功率下 |
| **最大总谐波失真 (THDi)** | $< 2.0\%$ | 额定功率输出时 |
| **功率因数可调范围** | -0.8（超前） ~ +0.8（滞后） | 支持连续无级调节 |
| **最大转换效率** | 99.0% | 欧洲效率 98.7% |
| **防护等级 / 冷却方式** | IP55 / 强迫风冷 + 独立风道 | 可选配液冷机组 |

---

## 2. 通讯接口与 Modbus 寄存器映射表

`PV2000-K` 通过 RS485 或以太网（Modbus TCP, 默认端口 502）与电站 SCADA 或远方 EMS 沟通。数据格式采用 16-bit Big-Endian。

### 2.1 Modbus 保持寄存器（Holding Registers - Function Code 03H / 06H / 10H）

| 寄存器地址 | 参数名称 | 数据类型 | 单位 | 缩放因子 | 读写属性 | 描述与取值范围 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **40001** | 逆变器运行状态码 | UINT16 | - | 1 | RO | 0: 待机; 1: 自检; 2: 运行; 3: 降额运行; 4: 故障跳闸 |
| **40002** | 逆变器控制指令 | UINT16 | - | 1 | RW | 0x0001: 远程开机; 0x0002: 远程关机; 0x0004: 故障复位 |
| **40003** | 有功功率指令设定 | UINT16 | % | 0.1 | RW | 0–1000 对应 0.0%–100.0% $P_n$ |
| **40004** | 无功功率指令设定 | INT16 | % | 0.1 | RW | -800 ~ +800 对应 -80.0% ~ +80.0% $Q_n$ |
| **40010** | 直流总电压 ($V_{dc}$)| UINT16 | V | 0.1 | RO | 实际值 = 采样值 $	imes$ 0.1 |
| **40011** | 直流总电流 ($I_{dc}$)| UINT16 | A | 0.1 | RO | 实际值 = 采样值 $	imes$ 0.1 |
| **40012** | 直流总输入功率 | UINT32 | kW | 0.1 | RO | 双字 32 位无符号整数 |
| **40014** | U相交流电压 | UINT16 | V | 0.1 | RO | 网侧线电压 $U_{uv}$ |
| **40015** | V相交流电压 | UINT16 | V | 0.1 | RO | 网侧线电压 $U_{vw}$ |
| **40016** | W相交流电压 | UINT16 | V | 0.1 | RO | 网侧线电压 $U_{wu}$ |
| **40017** | U相交流电流 | UINT16 | A | 0.1 | RO | 实际值 = 采样值 $	imes$ 0.1 |
| **40018** | V相交流电流 | UINT16 | A | 0.1 | RO | 实际值 = 采样值 $	imes$ 0.1 |
| **40019** | W相交流电流 | UINT16 | A | 0.1 | RO | 实际值 = 采样值 $	imes$ 0.1 |
| **40020** | 当前有功功率 | UINT32 | kW | 0.1 | RO | 实际有功输出 |
| **40022** | 当前无功功率 | INT32 | kVar | 0.1 | RO | 正数为感性，负数为容性 |
| **40024** | 网频 | UINT16 | Hz | 0.01 | RO | 实际值 = 采样值 $	imes$ 0.01 |
| **40025** | A相 IGBT 模块温度 | INT16 | °C | 0.1 | RO | 内置 PT100 采样温度 |
| **40026** | B相 IGBT 模块温度 | INT16 | °C | 0.1 | RO | 内置 PT100 采样温度 |
| **40027** | C相 IGBT 模块温度 | INT16 | °C | 0.1 | RO | 内置 PT100 采样温度 |
| **40028** | 舱内环境温度 | INT16 | °C | 0.1 | RO | NTC 传感器温度 |
| **40030** | 故障掩码 1 (Fault Word 1) | UINT32 | - | 1 | RO | Bitmask 详见 2.2 节 |
| **40032** | 故障掩码 2 (Fault Word 2) | UINT32 | - | 1 | RO | Bitmask 详见 2.2 节 |

### 2.2 故障位掩码 (Fault Bitmask Word 1 - 地址 40030)

* **Bit 0**: 直流过压故障 ($V_{dc} > 1550	ext{ V}$)
* **Bit 1**: 直流欠压故障 ($V_{dc} < 1000	ext{ V}$)
* **Bit 2**: 交流网压过压 ($U_{ac} > 1.1 U_n$)
* **Bit 3**: 交流网压欠压 ($U_{ac} < 0.85 U_n$)
* **Bit 4**: 交流过流保护 (采样峰值 $> 3000	ext{ A}$)
* **Bit 5**: **IGBT 过温跳闸** ($T_{IGBT} > 95^\circ	ext{C}$，对应代码 `E-INV-802`)
* **Bit 6**: 舱内过温警告 ($T_{amb} > 45^\circ	ext{C}$，对应代码 `W-INV-301`)
* **Bit 7**: 散热风机故障 (转速 $< 1500	ext{ RPM}$，对应代码 `W-INV-305`)
* **Bit 8**: 直流绝缘电阻过低故障 ($R_{iso} < 100	ext{ k}\Omega$)
* **Bit 9**: GFDI 接地故障中断

---

## 3. 定期维护与预防性试验项目

| 维护周期 | 检查项目 | 标准要求 | 操作方法 |
| :--- | :--- | :--- | :--- |
| **每日** | HMI / SCADA 状态巡检 | 无 `E-` 级故障跳闸，温度正常的低于 $80^\circ	ext{C}$ | 远程 SCADA 调阅历史数据曲线 |
| **每月** | 进风滤网清扫与检查 | 无明显堵塞，进风压差 $\le 150	ext{ Pa}$ | 拆卸 G4 滤网压缩空气吹扫 |
| **每半年** | 螺栓紧固力矩复核 | M12 母排螺栓扭矩 $45\pm 2	ext{ N}\cdot	ext{m}$ | 使用数显扭矩扳手逐一复核 |
| **每年** | 绝缘电阻与耐压测试 | 直流端对地绝缘 Resistance $> 100	ext{ M}\Omega$ | 1000V 兆欧表摇测 60 秒 |