# 工单记录: 云川光伏电站 03号逆变器高温跳闸消缺消号单

| 工单编号 | WO-S20260802-014 | 派单日期 | 2026-08-02 15:20 |
| :--- | :--- | :--- | :--- |
| **电站名称** | 云川光伏电站 (100MW) | **故障设备** | 3号集中式逆变室 `PV2000-K-03` |
| **设备类型** | 2000kW 集中式逆变器 | **紧急程度** | 1级 (紧急跳闸/损失发电量) |
| **消缺人员** | 陈强 (主修运维员), 王伟 (辅修员) | **消缺完成时间** | 2026-08-02 18:05 |

---

## 1. 故障发生背景与 SCADA 告警信息

* **故障发生时刻**：2026-08-02 15:14:22
* **天气条件**：晴朗，环境气温 $41.5^\circ	ext{C}$，光照辐照度 $1020	ext{ W/m}^2$
* **SCADA 告警代码**：`E-INV-802` (IGBT 模块过温保护紧急跳闸)
* **跳闸前运行数据存盘**：
  * 有功功率：1980 kW (满载运行中)
  * 直流输入电压：1120 V DC，直流电流：1810 A DC
  * A相 IGBT 温度：$78.2^\circ	ext{C}$
  * **B相 IGBT 温度：$96.2^\circ	ext{C}$ (超过 95°C 触发极限跳闸)**
  * C相 IGBT 温度：$79.0^\circ	ext{C}$
  * 进风口防尘滤网压差传感器：$360	ext{ Pa}$ (严重超时堵塞警报)

---

## 2. 现场排查过程与故障原因判定

1. **到达现场与 LOTO 安全隔离**：
   * 15:35 运维团队到达 3 号逆变室，执行 LOTO 挂牌，断开 35kV 升压变低压侧断路器与逆变器直流输入总开关。
   * 等待 15 分钟，使用高精度万用表检测 DC 母线对地及相间残余电压为 **3.2V DC**（小于 10V 安全门限）。

2. **散热系统拆解检查**：
   * 打开逆变器进风柜门，发现 G4 级初效滤网表面积聚厚达 3mm 的沙尘与絮状物，严重阻碍气流通过。
   * 手动盘车检查 4 组散热风机：
     * 风机 #1、#3、#4 转动顺畅，无异响。
     * **风机 #2 (负责 B 相 IGBT 散热风道) 出现轴承卡死，电机线圈电阻异常（偏大），转动阻力极高**。

3. **故障原因结论**：
   持续高温天气（$41.5^\circ	ext{C}$）下逆变器满载运行，进风滤网积尘过严重导致整体风量衰减，同时 **#2 散热风机电机轴承抱死停止转动**，导致 B 相 IGBT 模块局部散热断绝，温度迅速飙升至 $96.2^\circ	ext{C}$，触发 `E-INV-802` 硬件保护动作跳闸。

---

## 3. 消缺处理措施与更换备件清单

### 3.1 实施作业步骤
1. **更换散热风机模块**：拆除坏损的 #2 风机，替换为全新同型号风机模块（备件编码：`FM-PV2K-92`），紧固 M8 固封螺栓，连接 PWM 调速插头。
2. **散热器翅片清洗**：使用防静电工业吸尘器与压缩空气（$0.5	ext{ MPa}$）对 B 相 IGBT 散热器铝合金翅片进行由内向外深度吹扫。
3. **更换初效防尘滤网**：整体卸下进风口 4 张旧滤网，更换全新的 G4 级耐高温合成纤维滤网（规格：`FLT-PV2K-G4`）。
4. **电气绝缘与信号复核**：
   * 使用 1000V 兆欧表测量直流母线对地绝缘电阻 $R_{iso} = 250	ext{ M}\Omega$（标准要求 $> 100	ext{ M}\Omega$）。
   * 手动通电测试 4 组风机 PWM 调速：全速 2810 RPM 运行正常，无异响。

### 3.2 更换备件清单表

| 备件名称 | 规格型号 | 数量 | 备件编码 | 领料单号 |
| :--- | :--- | :--- | :--- | :--- |
| **散热风机模块** | 380V AC 350W 2800RPM | 1 台 | `FM-PV2K-92` | `MR-20260802-08` |
| **G4 级初效滤网** | 600mm x 800mm 耐高温 | 4 张 | `FLT-PV2K-G4` | `MR-20260802-08` |
| **温度传感器线束** | PT100 专用屏蔽线 | 1 套 | `SEN-PT100-W` | `MR-20260802-08` |

---

## 4. 复测合闸与满载试运行验证

* **17:40 完成消缺并申请合闸**：闭合 DC 输入开关与 600V AC 侧断路器，逆变器自检 180 秒后正常并网。
* **18:00 满载运行 20 分钟测试数据录入**：
  * 输出有功功率：2000 kW (100% 满载)
  * 进风口压差降至：**110 Pa** (正常 $\le 150	ext{ Pa}$)
  * **A相 IGBT 温度：$71.5^\circ	ext{C}$**
  * **B相 IGBT 温度：$72.0^\circ	ext{C}$ (显著降温，恢复平衡)**
  * **C相 IGBT 温度：$71.8^\circ	ext{C}$**
  * 4 组风机反馈转速：2800 RPM

---

## 5. 工单验收与签认

| 审核角色 | 签字 | 意见与结论 | 签认时间 |
| :--- | :--- | :--- | :--- |
| **主修运维员** | 陈强 | 故障已排除，消缺合格，设备恢复满载运行。 | 2026-08-02 18:05 |
| **安全监督员** | 赵刚 | LOTO 过程符合安规，现场清扫无遗留工具。 | 2026-08-02 18:08 |
| **当值长/负责人** | 孙长青 | 批准结单，消号归档。 | 2026-08-02 18:15 |