# 青海 100MW 储能电站 04 号舱热失控告警与事故调查工单
**工单编号**: `WO-E20260810-003`
**电站名称**: 青海海南州新能源基地 100MW/200MWh 储能示范电站
**事故地点**: 04 号电池储能集装箱舱 (Cluster #04)
**事故发生时间**: 2026 年 08 月 10 日 14:22:15
**工单性质**: 紧急事故调查与陷阱案例分析 (Incident Investigation Report)

---

## 1. 事故经过与时间线 (Incident Timeline)

2026年08月10日，青海 100MW 储能电站正在执行午间光伏大功率充电任务（充电功率 45MW）。

| 时间戳 | 系统 / 人员动作 | 详细现象与监测数据 | 评价与异常分析 |
| :--- | :--- | :--- | :--- |
| **14:22:15** | 04舱二极 CO 传感器告警 | 04舱 Rack #03 内部 CO 气体探测器读数升至 **28 ppm**。 | 已触发新版 `SOP-E101 v2.0` 的 **20 ppm** 一级预警门槛。 |
| **14:23:00** | SCADA 弹出红框预警 | 当班值班员张某收到 SCADA 系统的“04舱 CO 28 ppm 告警”。 | - |
| **14:23:45** | **人员误判 (陷阱事件)** | **值班员张某翻阅主控室抽屉内的纸质《SOP-E101 v1.0》旧文档（2024版），见旧版一级预警门槛写着“50 ppm”。张某误以为 28 ppm 属于传感器零点漂移/环境干扰，未按 v2.0 规定立即隔离 Rack #03！** | **严重人为违章：误用已废止的 SOP v1.0 旧版规范！** |
| **14:28:10** | 电芯热失控加剧 | Rack #03 Module #02 Cell #14 发生内部微短路，温度骤升至 **$68^\circ	ext{C}$**，温升速率达 **$dT/dt = 3.2^\circ	ext{C/min}$**。 | 触及新版 `SOP-E101 v2.0` 二级告警硬跳闸条件（$\ge 65^\circ	ext{C}$ & $>2^\circ	ext{C/min}$）。 |
| **14:28:12** | BMS 硬件自动跳闸 | BMS 硬接线保护动作，在 **50 ms** 内自动切断 04 舱主 DC 断路器与 35kV 升压变开关，切断事故演变。 | 自动保护机制生效，避免了重大火灾事故。 |
| **14:30:00** | 应急响应 | 站长接报后赶赴现场，穿戴 SCBA 进行气体抽测并人工核查，确认无明火蔓延。 | - |

---

## 2. 根本原因分析 (Root Cause Analysis)

### 2.1 直接技术原因
- **析锂枝晶穿透隔膜**: 发生热失控的 Cell #14 在前期低温快充过程中产生锂枝晶，导致电芯局部微短路，引起电解液小微量分解析出 CO（28 ppm）。

### 2.2 根本管理与规程原因 (陷阱案例核心)
1. **SOP 版本管理失效**: 2025年11月20日 集团已下发 **`SOP-E101 v2.0`**（将 CO 预警门槛下调至 **20 ppm**，并将灭火延时缩短至 10 秒），但青海电站未及时清理主控室纸质旧版 `v1.0`（旧门槛为 50 ppm）。
2. **运维人员依赖旧版经验**: 值班员张某查阅了废止的 v1.0 文档，将 28 ppm 视为“低于 50 ppm 的安全状态”，推迟了人工作业干预，导致故障演变至二级硬跳闸。

---

## 3. 纠正与预防措施 (CAPA)

1. **全面清退旧版文档**: 物理销毁全站所有纸质 `SOP-E101 v1.0` 旧文档，全站统一启用电子化 `v2.0`。
2. **Agent RAG 智能规程引擎联动**: 在 SCADA 告警窗口旁直接接入 AI Agent RAG 检索助手，实现告警自动匹配最新生效 SOP（版本锁定 v2.0），杜绝人为查阅旧文档。
3. **电芯更换与隔离**: 拆除 Rack #03 故障模组并返厂检测，全舱执行绝缘与压差复核。

---

**调查组组长**: 李建国 (安全生产部)  
**工单签发日期**: 2026 年 08 月 11 日
